---
title: "데이터센터에서 서버로 전력은 어떻게 공급될까요?"
date: 2026-09-16 12:00:00 +0900
category: hpc
tags: [power, psu, pdu, ups, rack, datacenter, tier]
cover: /assets/images/covers/power.svg
---

서버 뒤판에는 케이블 한 가닥만 꽂혀 있는데, 그 선을 거슬러 올라가면 발전기, UPS,
배전반, 분전반, 버스덕트 같은 설비를 줄줄이 거칩니다. 한전에서 온 전기가 서버 전원부에
닿기까지 어디를 어떤 순서로 지나는지, 한 단계씩 따라가 보겠습니다.

<!--more-->

## 1. 전력이 지나가는 길

한전에서 들어온 전기가 서버룸 문 앞까지 오는 길입니다. 먼저 **한 줄로만** 따라가
보겠습니다.

<div class="diagram">{% include diagrams/power-building.svg %}</div>

위에서 아래로 따라가면 이렇습니다.

**수전설비(utility intake)와 변압기(transformer)** — 한전에서 들어온 고압을 변압기가
건물에서 쓸 수 있는 전압으로 낮춥니다.

**전원 절체설비(ATS, transfer switch)** — 상용전원과 발전기(generator) 중 **살아 있는
쪽을 골라** 아래로 내려보냅니다. 그림에서 발전기 쪽 선만 점선인데, 평상시에는 전기가
흐르지 않는 길이라는 뜻입니다. 변압기와 절체설비는 평상시에도 반드시 지나는 설비라
실선으로 그렸습니다.

**배전반(LV switchboard)** — 절체설비에서 받은 전기를 큰 단위로 나누는 반입니다.
여기서 **냉각설비 전원(cooling power)이 갈라져 나갑니다.** 냉각은 UPS를 타지 않습니다.
대신 발전기 용량을 잡을 때 IT 부하만이 아니라 **냉각 같은 필수 부하까지 함께**
계산해야 합니다.

**UPS와 출력 배전반(UPS output board)** — UPS를 지난 전기는 UPS 출력 배전반으로
모입니다. 여기부터가 배터리가 받쳐주는 구간입니다.

**서버룸 분전반(room panelboard)** — 서버룸으로 들어가는 마지막 반입니다. 여기서
랙 줄로 회로가 갈라집니다.

※ **배전반과 분전반**은 규모가 다릅니다. 배전반은 전기실에서 큰 덩어리를 나누는 반이고,
분전반은 그 아래에서 개별 회로(랙 줄, 조명 등)로 잘게 나누는 반입니다. 영어로는
배전반이 switchboard, 분전반이 panelboard 입니다. 위 그림의 `LV switchboard` 가 배전반,
`room panelboard` 가 분전반입니다.
{: .note}

※ 큰 데이터센터는 이 길을 **한 벌만 깔지 않습니다.** 같은 경로를 A 계통과 B 계통으로
두 벌 깔아두는 곳이 있습니다. 그 이야기는 5절(이중화)과 6절(티어)에서 따로 보겠습니다.
길 자체를 익히는 동안에는 한 줄로 보는 편이 훨씬 쉽습니다.
{: .note}

※ 이 그림은 **전력 경로 개념도**입니다. 실제 설계에는 차단기와 단로장치, UPS 바이패스,
제어전원, 연료계통의 격리·정비 방법까지 들어가야 합니다.
{: .note}

## 2. 정전에도 서버가 안 꺼지는 이유

UPS와 발전기는 역할이 다릅니다. **UPS는 평상시에도 전기가 통과하고**, 발전기는
**평소에 완전히 꺼져 있습니다.** 정전이 나면 이 둘이 시간차를 나눠 메웁니다.

<div class="diagram">{% include diagrams/ups-generator.svg %}</div>

**평상시** — 상용전원이 UPS를 지나 서버로 갑니다. 데이터센터에서 흔히 쓰는 이중변환
방식이 그렇습니다. 들어온 AC를 DC로 바꿔 배터리와 같은 전압대에 올려놓고, 다시 AC로
만들어 내보냅니다. 발전기는 그동안 멈춰 있습니다.

**전기가 끊긴 순간** — DC 쪽을 배터리가 그대로 이어받습니다. 스위치가 넘어가는 게
아니라 이미 물려 있던 배터리가 받는 것이라, **출력이 끊기는 순간이 아예 없습니다.**
동시에 발전기가 시동을 겁니다. 정격 회전수에 올라 부하를 안정적으로 받기까지
보통 수십 초가 걸립니다.

**발전기가 인수한 뒤** — 절체설비가 공급원을 발전기로 넘기고, UPS는 다시 배터리를
채우며 원래 상태로 돌아갑니다. 서버 입장에서는 그 사이에 아무 일도 없었습니다.

※ 모든 UPS가 이렇지는 않습니다. **대기형(standby)·라인 인터랙티브** 방식은 평상시에
전기가 UPS를 비켜서 부하로 곧장 가고, 입력이 끊기면 그때 배터리 쪽으로 넘깁니다.
손실은 적지만 **넘어가는 순간에 짧은 공백**이 생겨서, 데이터센터급에서는 거의 쓰지
않습니다. 국제 표준(IEC 62040-3)은 **VFI**(이중변환), **VI**(라인 인터랙티브),
**VFD**(대기형) 셋으로 나눕니다.
{: .note}

※ UPS 배터리는 보통 수 분치만 버팁니다. 그 안에 발전기가 못 뜨면 정전으로 이어지므로,
발전기를 이중화하고 **정기적으로 시운전**해 실제로 걸리는지 확인합니다. 평소에 꺼져 있는
장비라, 정작 필요할 때 안 걸리는 일이 실제로 생기거든요.
{: .note}

## 3. 버스덕트, TAP BOX, 리셉터클

서버룸 분전반에서 랙까지 오는 구간입니다. 랙마다 바닥에서 전선을 따로 뽑는 대신,
**랙 줄 위를 가로지르는 레일 하나**를 깔고 거기서 필요한 만큼 뽑아 씁니다.

<div class="diagram">{% include diagrams/busway-tapbox.svg %}</div>

**버스덕트(busway)**는 그 레일입니다. 안에 굵은 도체가 들어 있고, 랙 줄을 따라 천장에 매달립니다.

**TAP BOX(tap box)**는 레일 아무 자리에나 물려서 회로 하나를 뽑아내는 상자입니다.
**분기 차단기(branch breaker)**가 이 안에 들어 있어서, 랙 한 대에 문제가 생겨도 그 회로만 내려갑니다.

**리셉터클(receptacle)**은 TAP BOX에 달린 콘센트입니다. 랙의 전원 코드가 실제로 꽂히는 자리죠.

이 방식의 장점은 **배치를 바꾸기 쉽다**는 것입니다. 랙을 늘리거나 옮겨도 바닥 배선을
새로 깔지 않고, TAP BOX를 레일의 다른 자리에 물리기만 하면 됩니다.

※ 리셉터클은 아무 코드나 꽂히지 않습니다. IEC 60309 처럼 잠금이 되는 커넥터를 쓰는데,
용량(16A·32A 등)과 상(단상·삼상)에 따라 모양이 달라서 맞는 것만 들어갑니다.
안 꽂힌다는 건 대개 맞지 않는 회로라는 뜻이라, 이게 안전장치 노릇을 합니다.
{: .note}

## 4. 랙 PDU, 서버 PSU

리셉터클까지 온 전기를 랙 안에서 서버까지 나눠주는 단계입니다.

<div class="diagram">{% include diagrams/rack-pdu-psu.svg %}</div>

**랙 PDU(rack PDU)**는 전원 스트립입니다. 리셉터클에서 받은 전기를 콘센트 여러 개로
나눠서, 랙에 꽂힌 서버들에게 공급합니다. 회로별로 전류를 재서 보여주거나 콘센트 하나씩
원격으로 껐다 켜는 모델도 있습니다.

**보통 랙 뒷면에** 세로로 길게 붙입니다. 서버의 전원 코드가 뒤로 나오니 거기가 가깝거든요.
다만 뒷면으로 정해져 있는 건 아닙니다. 랙 앞쪽이나 옆 기둥에 붙이기도 하고, 세로로 긴
것(0U) 대신 1U·2U 자리를 차지하는 가로형을 쓰기도 합니다.

**서버 PSU(server PSU)**는 서버 안에서 AC를 DC로 바꿔주는 장치입니다. 메인보드와
CPU, GPU가 쓰는 건 DC거든요. 서버 뒤판에서 전원 코드가 꽂히는 그 자리가 PSU입니다.

여기까지가 한전에서 CPU까지 이어지는 한 줄입니다. 이제 이 줄을 여러 벌 까는 이야기로 넘어가겠습니다.

※ 그냥 "PDU"라고 하면 **전기실 쪽 반**을 가리키는 경우도 많습니다. 랙 안의 것은
구분해서 **랙 PDU(rPDU)**라고 부릅니다. 도면을 볼 때는 어느 쪽을 말하는지부터 확인하세요.
{: .note}

## 5. 이중화 — 한 군데가 죽어도 안 멈추게

여기까지는 전기가 지나가는 길을 **한 줄로** 따라왔습니다. 그 길 어딘가가 고장 나거나,
정비하려고 일부러 끄면 어떻게 될까요. 한 줄뿐이라면 그 아래 서버가 전부 멈춥니다.

**이중화는 여분을 미리 깔아두는 것**입니다. 그런데 "여분"에는 두 종류가 있고,
이 둘을 섞으면 설계가 틀립니다.

- **장비를 더 두기** — 같은 자리에 장비를 한 대 더 놓습니다. 장비 한 대가 고장 나도
  나머지가 부하를 집니다.
- **길을 더 내기** — 아예 다른 경로를 하나 더 깝니다. 경로 하나가 통째로 죽거나
  정비로 빠져도 다른 길로 전기가 갑니다.

장비를 아무리 더 둬도, 그 장비들이 **같은 한 줄에 매달려 있으면** 그 줄을 정비할 때
전부 멈춥니다. 반대로 길을 둘로 냈어도 **한쪽이 전체 부하를 못 받으면** 나머지 한 길로
버틸 수 없습니다.

### 세는 말 — N, N+1, N+2, 2N

**N 은 필요한 양**입니다. 랙 부하가 60kW면 그걸 감당하는 데 필요한 장비 수가 N 입니다.

| | 뜻 | 몇 대가 고장 나도 되나 |
| --- | --- | --- |
| **N** | 딱 필요한 만큼 | 0대 |
| **N+1** | 하나 더 | 1대 |
| **N+2** | 둘 더 | 2대 |
| **2N** | 두 벌. **각 벌이 혼자 100%** | 한 벌 통째로 |
| **2N+1** | 두 벌에, 벌마다 예비 하나씩 | 한 벌 + 남은 벌에서 1대 |

`N+1` 과 `2N` 은 **서로 다른 질문에 답합니다.**

| | 답하는 질문 | 이것만으로는 안 되는 것 |
| --- | --- | --- |
| **N+1 · N+2** | 장비 한두 대가 고장 나도 되나 | 그 장비들이 매달린 **경로**의 정비·상실 |
| **2N** | 경로 하나가 통째로 죽어도 되나 | 남은 경로 안에서의 개별 장비 고장 |

그래서 둘은 **같이** 씁니다. 경로는 2N 으로 깔고, 각 경로 안의 장비는 N+1 이나 N+2 로
두는 식입니다.

### 단계마다 이중화는 이렇게 합니다

1절부터 4절까지 따라온 각 단계에 이중화를 입히면 이렇게 됩니다.

| 단계 | 흔한 구성 | 막아주는 것 |
| --- | --- | --- |
| 상용전원 인입 (utility intake) | 1 회선 + 발전기 | 한전 정전 |
| 발전기 (generator) | N+1 | 발전기 한 대가 시동에 실패 |
| 절체설비 (transfer switch) | 2N — A용·B용 따로 | 절체설비 자체의 정비 |
| 배전반 (LV switchboard) | 2N — A반·B반 | 반 하나의 정비·사고 |
| UPS | 경로마다 N+1, 경로는 2N | UPS 모듈 고장 + 계통 정비 |
| 서버룸 분전반 (room panelboard) | 2N — A반·B반 | 분전반 하나의 정비 |
| 버스덕트 (busway) | 2N — 랙 줄 위에 A·B 두 줄 | 한 줄의 정비 |
| 탭박스 (tap box) | 2N — 랙마다 A·B 각 하나 | 탭박스·분기차단기 고장 |
| 랙 PDU (rack PDU) | 2N — rPDU A, rPDU B | 회로 하나를 통째로 잃음 |
| 서버 PSU (server PSU) | N+1 이나 N+2 를 A·B 로 나눠 꽂음 | PSU 개별 고장 + 한쪽 회로 상실 |

**여기서 2N 은 "개수가 둘"이 아니라 "각각이 혼자 전체를 감당"이라는 뜻입니다.**
랙 부하가 60kW면 rPDU A 도 60kW, B 도 60kW 입니다. A 30kW + B 30kW 로 잡으면 개수만
둘이지 이중화가 아닙니다.

### A/B 는 랙까지 갈라진 채로 가야 합니다

갈라놓은 전기가 **서버 앞까지 갈라진 채로** 이어져야 의미가 있습니다. 중간에 우회할 수
없는 **공통 장비 하나로 합쳐지면**, 그 장비를 정비하는 순간 아래가 전부 멈춥니다.

<div class="diagram">{% include diagrams/power-rack.svg %}</div>

두 계통이 처음 만나는 곳은 **서버 안**입니다. 분전반도, 버스덕트도, 탭박스도,
랙 PDU도 A와 B가 각각 따로입니다.

### 예시 — 랙 PDU 2N, 서버 PSU N+2

말로만 보면 헷갈리니 숫자를 넣어 보겠습니다. 어떤 서버가 **PSU 두 개면 최대 부하를
감당**한다고 합시다. 그러면 **N = 2** 입니다. 여기에 PSU 를 **네 개(N+2)** 달고,
랙 PDU 는 **2N** 으로 A·B 두 대를 둡니다.

<div class="diagram">{% include diagrams/redundancy-2n-n2.svg %}</div>

PSU 네 개를 **A 에 둘, B 에 둘**로 나눠 꽂은 것이 핵심입니다. 이 구성이 무엇을
버티는지 하나씩 따져보면 이렇습니다.

| 벌어진 일 | 남는 PSU | 버티나 |
| --- | --- | --- |
| PSU 한 개 고장 | 3개 | ✓ (N=2 이상) |
| PSU 두 개 고장 | 2개 | ✓ 딱 N. N+2 가 사준 것이 이것입니다 |
| PSU 세 개 고장 | 1개 | ✗ |
| 랙 PDU A 통째로 상실 | B 쪽 2개 | ✓ 딱 N. 2N 이 사준 것이 이것입니다 |
| 랙 PDU A 상실 + B 쪽 PSU 한 개 고장 | 1개 | ✗ |

**조심할 것이 하나 있습니다. "PSU 가 N+2" 라는 말만으로는 회선 하나를 통째로 잃어도
된다는 뜻이 아닙니다.** 위 구성이 버틴 건 N 이 2 라서 **한쪽에 남는 두 개가 마침 N 과
같았기** 때문입니다.

같은 N+2 라도 숫자가 달라지면 결과가 바뀝니다. GPU 서버처럼 **N = 4** 인 장비에
PSU 를 여섯 개(N+2) 달고 A 에 셋, B 에 셋으로 꽂았다고 해봅시다. PSU 두 개가 고장 나는
건 버팁니다. 그런데 **랙 PDU A 를 통째로 잃으면 B 쪽 세 개만 남고, 이건 N=4 에
모자랍니다.** 서버가 최대 부하를 못 냅니다.

**회선 상실까지 버티려면 한쪽에 남는 PSU 수가 N 이상**이어야 합니다. 즉 PSU 도 사실상
2N(한쪽이 혼자 100%)으로 가야 합니다. N=4 라면 여덟 개를 넷·넷으로 꽂는 식입니다.
이래서 서버 제조사가 지원하는 PSU 구성과 랙 PDU 용량을 같이 보고 정해야 합니다.

※ 그래서 **A/B 로 나눠 꽂는 것 자체가 설계의 일부**입니다. PSU 를 아무리 많이 달아도
전부 한쪽 랙 PDU 에 꽂으면, 그 회로가 죽는 순간 서버도 같이 죽습니다.
{: .note}

### 정비할 때 어디서 전력을 받는가

위 A/B 구성에서 계획 정비를 한다면 이렇게 됩니다.

| 정비 대상 | 정비 중 공급 경로 | 충족해야 하는 조건 |
| --- | --- | --- |
| 상용전원 수전설비 | 발전기 → A/B 계통 | 발전기 운전만으로 필요한 부하 유지 |
| 발전기 A·연료계통 A | B 계통 | 상용전원 없이 B 발전설비만으로 유지 가능 |
| 절체설비 A·배전반 A | B 계통 → PSU 그룹 B | A를 전기적으로 격리할 수 있어야 함 |
| UPS A·배터리 A | UPS B → B 하위 경로 | UPS B와 하위 경로의 용량 충분 |
| 서버룸 분전반 A | 분전반 B → 버스덕트 B | A를 정비해도 B에 영향 없음 |
| 버스덕트 A | 버스덕트 B → 탭박스 B | 그 열의 부하를 B가 감당 |
| 탭박스 A·랙 PDU A | 탭박스 B → 랙 PDU B | 그 랙 전체 부하를 B가 감당 |
| 서버 PSU 그룹 A | PSU 그룹 B | 남은 PSU 수가 N 이상 |

**용량 산정이 핵심입니다.** 랙 부하가 60kW라면 **A도 60kW, B도 60kW**를 감당할 수
있어야 합니다. A 30kW + B 30kW로 잡으면, A를 정비하는 동안 B가 전체를 못 받습니다.

## 6. 데이터센터 티어

지금까지 본 이중화를 **시설 단위로 등급 매긴 것**이 티어입니다. Uptime Institute 가
*Tier Standard: Topology* 에서 **Tier I~IV** 네 단계로 나눕니다. 핵심은 두 질문입니다 —
**정비하려고 끄지 않아도 되는가**, 그리고 **고장 나도 안 꺼지는가**.

| | 장비 이중화 | 전력 경로 | 정비 중 무정지 | 고장 시 무정지 |
| --- | --- | --- | --- | --- |
| **Tier I** | N | 1개 | ✗ | ✗ |
| **Tier II** | N+1 | 1개 | 일부만 | ✗ |
| **Tier III** | N+1 이상 | 2개 이상 (평상시 1개만 활성이어도 됨) | ✓ | ✗ |
| **Tier IV** | 2N 이상 | 2개 이상 (둘 다 동시 활성) | ✓ | ✓ |

- **Tier III (Concurrently Maintainable)** — 모든 장비와 전력 경로를 **하나씩 정비에서
  빼도** 서버가 계속 돕니다. IT 장비는 **전원 코드가 두 개(dual-corded)** 여야 합니다.
  다만 **예고 없는 고장**에는 멈출 수 있습니다.
- **Tier IV (Fault Tolerant)** — 장비 하나나 경로 하나가 **갑자기 죽어도** 안 멈춥니다.
  여기에 더해 **연속 냉각**(상용전원에서 발전기로 넘어가는 동안에도 냉각이 안 끊김)과,
  화재·누수가 번지지 않도록 경로를 물리적으로 **격리**하는 것까지 요구합니다.

**그래서 모든 데이터센터가 A/B 두 갈래는 아닙니다.** 전력 경로가 한 줄인 Tier I·II 가
엄연히 있고, 작은 전산실은 서버에 전원 코드가 하나만 꽂혀 있는 경우도 흔합니다.
A/B 로 나누는 건 **Tier III 부터**입니다.

### 그래서 이 글의 예시는 몇 티어인가요

앞 절에서 든 구성 — 절체설비부터 랙 PDU까지 A/B 두 벌, 서버는 양쪽에 나눠 꽂음 —
은 **Tier III 가 요구하는 전력 토폴로지를 만족합니다.** 어느 장비든 하나씩 빼고
정비할 수 있고, 서버는 전원 코드가 둘이니까요.

**다만 "Tier III 다"라고 말할 수는 없습니다.** 이유가 셋입니다.

1. **전력만으로 정해지지 않습니다.** 냉각도 같은 기준을 만족해야 합니다. 냉동기·펌프뿐
   아니라 배관·밸브·CDU 를 정비하는 중에도 필요한 냉각을 유지해야 합니다.
2. **Tier IV 인지도 이 그림만으로는 모릅니다.** 두 경로가 동시에 살아 있고 어떤 단일
   고장에도 안 멈추며, 연속 냉각과 물리적 격리까지 갖췄다면 Tier IV 쪽입니다.
   실무에서는 Tier III 시설도 서버가 양쪽 코드를 다 꽂고 도는 경우가 흔해서,
   **그림만 보면 둘이 거의 같아 보입니다.** 가르는 건 경로 개수가 아니라
   "갑자기 하나가 죽어도 버티는가"입니다.
3. **티어는 스스로 붙이는 이름이 아닙니다.** Uptime Institute 가 시설 단위로 심사해
   줍니다.

### 인증은 세 단계입니다

"Tier III 인증"이라는 말을 볼 때 어느 단계인지 확인하면 좋습니다.

| 단계 | 무엇을 봤나 |
| --- | --- |
| **Design Documents** | **설계 도면**이 티어 요건을 만족하는지 |
| **Constructed Facility** | **지어진 건물**이 실제로 그렇게 돌아가는지 현장 검증 |
| **Operational Sustainability** | 그 수준을 **유지하도록 운영**되는지 |

**순서대로 쌓입니다.** 도면 인증을 받고, 그 다음 지어진 건물 인증을 받아야 운영 등급을
신청할 수 있습니다. 그래서 "Tier III 설계 인증"은 **도면만** 받은 것이라, 지어진 건물까지
검증받은 Constructed Facility 인증보다 약한 주장입니다. 어느 단계인지 확인하세요.

※ **티어는 등수가 아닙니다.** 높을수록 좋은 게 아니라 **필요한 만큼** 고르는 것입니다.
Tier IV 는 짓는 값도 돌리는 값도 훨씬 비싸서, 금융 거래나 의료처럼 몇 분도 못 멈추는
업무가 아니면 과합니다. 상업용 데이터센터에서 가장 흔한 등급은 Tier III 입니다.
{: .note}

※ **Tier III 가 모든 장비를 2N으로 하라는 뜻은 아닙니다.** 요구하는 건 "경로가 둘 이상,
장비는 N+1 이상"이고, 다른 설계도 가능합니다. 다만 위처럼 A/B 로 나눠두면 정비 경로가
눈에 보여서 따지기 쉬워집니다.
{: .note}

※ "Tier III 는 연간 99.982%, Tier IV 는 99.995%" 같은 **가용률 수치가 널리 인용되지만,
Uptime Institute 가 티어를 가용률로 정의하지는 않습니다.** 티어는 설비 구성(토폴로지)
등급입니다. 상용 계약서의 SLA 수치와도 다른 이야기입니다.
{: .note}

※ **이 글의 그림은 특정 데이터센터의 도면이 아닙니다.** 어느 시설을 보고 베낀 것이
아니라, 티어 표준이 요구하는 구성을 일반적인 형태로 그린 개념도입니다. 실제 시설은
사업자마다 다르고, 도면은 대개 공개되지 않습니다.
{: .note}

※ 참고 — 티어의 원 표준은 Uptime Institute 가 펴낸
*Data Center Site Infrastructure Tier Standard: Topology* 이고, 운영 등급은
*Tier Standard: Operational Sustainability* 입니다. 두 문서 모두 Uptime Institute
웹사이트에서 신청하면 받을 수 있습니다. N·N+1·2N 같은 이중화 표기는 특정 표준이 아니라
업계에서 공통으로 쓰는 말입니다.
{: .note}

※ 이 글에는 바깥 링크를 걸지 않았습니다. 자료 페이지 주소는 자주 바뀌어서, 확인하지
않은 주소를 걸어두면 머지않아 깨집니다. 위 문서 제목으로 검색하시면 됩니다.
{: .note}


## 7. 정리

| | 영어 | 위치 | 하는 일 |
| --- | --- | --- | --- |
| 수전설비 · 변압기 | utility intake · transformer | 건물 인입 | 고압을 받아 쓸 수 있는 전압으로 낮춤 |
| 발전기 · 연료계통 | generator · fuel system | 데이터센터 부지 | 정전 시 자체 발전, 평소엔 정지 |
| 전원 절체설비(ATS) | transfer switch | 전기실 | 상용전원과 발전기 중 살아 있는 쪽을 고름 |
| 배전반 | LV switchboard | 전기실 | 큰 단위로 전기를 나눔. 냉각 전원도 여기서 갈라짐 |
| UPS · 배터리 | UPS · battery | 전기실 | 평상시에도 부하가 통과, 정전 초반을 배터리로 버팀 |
| UPS 출력 배전반 | UPS output board | 전기실 | UPS를 지난 전기를 모아 다시 나눔 |
| 서버룸 분전반 | room panelboard | 서버룸 | 랙 줄 단위 회로로 잘게 나눔 |
| 버스덕트 | busway | 랙 줄 위 천장 | 랙 줄을 따라 전기를 실어 나르는 레일 |
| TAP BOX · 리셉터클 | tap box · receptacle | 버스덕트에 물림 | 회로 하나를 뽑고, 코드 꽂을 자리를 냄 |
| 랙 PDU | rack PDU (rPDU) | 보통 랙 뒷면 | 콘센트 여러 개로 나눠 서버에 공급 |
| 서버 PSU | server PSU | 서버 내부 | AC를 서버가 쓰는 DC로 변환 |

한 줄로 줄이면 이렇게 됩니다.

- **UPS는 평상시에도 전기가 통과합니다.** 평소에 정말로 꺼져 있는 것은 발전기입니다.
- **배전반은 크게, 분전반은 잘게** 나눕니다. 그 사이에 UPS가 들어갑니다.
- **N+1 과 2N 은 다른 문제를 풉니다.** 앞은 장비 고장, 뒤는 경로 상실입니다. 같이 씁니다.
- **2N 은 "둘"이 아니라 "각각이 혼자 100%"** 입니다. 절반씩 나눠 잡으면 이중화가 아닙니다.
- **PSU 가 N+2 라고 회선 상실을 버티는 게 아닙니다.** 한쪽에 남는 PSU 수가 N 이상이어야
  합니다. A·B 로 나눠 꽂는 방식까지가 설계입니다.
- **A/B 로 나누는 건 Tier III 부터**입니다. 모든 데이터센터가 두 갈래인 것은 아닙니다.
- **티어는 전력만으로, 도면만으로 정해지지 않습니다.** 냉각까지 포함해 시설 단위로
  심사받습니다.
