---
title: "데이터센터에서 서버로 전력은 어떻게 공급될까요?"
date: 2026-09-16 12:00:00 +0900
category: hpc
tags: [power, psu, pdu, ups, rack, datacenter]
cover: /assets/images/covers/power.svg
---

서버 뒤판에는 케이블 한 가닥만 꽂혀 있는데, 그 선을 거슬러 올라가면 발전기, UPS,
버스덕트 같은 설비를 줄줄이 거칩니다. 한전에서 온 전기가 서버 전원부에 닿기까지
어디를 어떤 순서로 지나는지, 한 단계씩 따라가 보겠습니다.

<!--more-->

## 1. 전력이 지나가는 길

한전에서 온 전기는 ATS와 UPS, PDU를 지나 랙으로 들어가고, 랙 PDU를 거쳐 서버 PSU까지
옵니다. 여기서 **평소에 정말로 꺼져 있는 것은 UPS가 아니라 발전기**입니다.

<div class="diagram">{% include diagrams/power-path.svg %}</div>

실선이 평상시에 전기가 흐르는 길이고, 점선은 **정전이 났을 때만** 흐르는 길입니다.

**UPS는 평상시에도 전기가 통과합니다.** 데이터센터에서 흔히 쓰는 이중변환 방식이
그렇습니다. 긴급용으로 대기하는 것은 UPS 자체가 아니라 **그 안의 배터리**고요.
다음 절에서 자세히 보겠습니다.

**발전기는 평소에 완전히 멈춰 있습니다.** 정전을 감지해야 시동이 걸리고, 그래서 점선으로
그렸습니다. 기동해서 부하를 받기까지 걸리는 시간이 있는데, 그 공백을 UPS 배터리가 메꿉니다.

**PDU는 두 군데에 있습니다.** 전력실의 **PDU**와 랙 안의 **랙 PDU**는 이름은 닮았지만
다른 장비입니다. 그림에서 존이 나뉘어 있는 것이 그 뜻이고, 3절과 4절에서 각각 다룹니다.

## 2. 정전에도 서버가 안 꺼지는 이유

### UPS는 두 가지 방식이 있습니다

"UPS가 평소엔 쉬다가 정전 때 켜진다"는 설명을 자주 보는데, **방식에 따라 다릅니다.**

<div class="diagram">{% include diagrams/ups-topology.svg %}</div>

**이중변환(online) 방식** — 부하가 **언제나 UPS를 통과합니다.** 들어온 AC를 DC로 바꿔
배터리와 같은 전압대에 올려놓고, 다시 AC로 만들어 내보냅니다. 한전 전기가 끊겨도
DC 쪽을 배터리가 그대로 이어받기 때문에 **출력이 끊기는 순간이 아예 없습니다.**
대신 늘 두 번 변환하니 그만큼 손실이 생깁니다.

**대기형(standby)·라인 인터랙티브 방식** — 평상시에는 전기가 UPS를 **비켜서** 부하로
곧장 갑니다. 입력이 끊기면 그때 전환 스위치가 배터리 쪽으로 넘깁니다. 손실은 적지만
**넘어가는 순간에 짧은 공백**이 생깁니다.

데이터센터급 UPS는 **거의 이중변환**입니다. 그 짧은 공백조차 허용하지 않기 때문입니다.
대기형은 사무실 책상 밑이나 통신실 소형 UPS에서 주로 봅니다.

※ 국제 표준(IEC 62040-3)은 UPS를 세 가지로 나눕니다 — **VFI**(이중변환), **VI**(라인
인터랙티브), **VFD**(대기형). 뒤의 둘은 "평소엔 비켜 있다가 끼어든다"는 점이 같아서 위
그림에서는 한데 묶었습니다. 엄밀히는 라인 인터랙티브가 전압 변동을 상시 보정한다는
점에서 대기형보다 한 단계 위입니다.
{: .note}

### 비상발전기는 정말로 꺼져 있습니다

UPS와 달리 **발전기는 평소에 완전히 정지 상태**입니다. 디젤 엔진이라 연료를 태워야
돌아가니, 쓰지 않을 때 켜둘 이유가 없습니다.

<div class="diagram">{% include diagrams/power-outage-timeline.svg %}</div>

짚을 점이 세 개 있습니다.

**UPS가 먼저 버팁니다.** 배터리는 전자적으로 즉시 반응하지만, 용량이 크지 않아
몇 분치 밖에 못 버팁니다.

**발전기는 늦게 옵니다.** 정전을 감지하고 시동을 걸어 정격 회전수에 오르기까지
보통 십여 초, 부하를 안정적으로 받기까지는 수십 초가 걸립니다. 그 사이는 UPS가
메꿔줘야 합니다.

**ATS가 그 사이를 잇습니다.** 발전기가 정상 궤도에 오르면 ATS가 공급원을 발전기 쪽으로
넘기고, UPS는 다시 배터리를 채우며 대기 상태로 돌아갑니다.

※ UPS 배터리는 보통 수 분치만 버팁니다. 그 안에 발전기가 못 뜨면 정전으로 이어지므로,
큰 데이터센터는 발전기를 이중화하고 **정기적으로 시운전**해 실제로 뜨는지 확인합니다.
평소에 꺼져 있는 장비라, 정작 필요할 때 안 걸리는 일이 실제로 생기거든요.
{: .note}

## 3. 버스덕트, TAP BOX, 리셉터클

전기를 랙까지 끌어오는 마지막 구간입니다. 랙마다 바닥에서 전선을 따로 뽑는 대신,
**랙 줄 위를 가로지르는 레일 하나**를 깔고 거기서 필요한 만큼 뽑아 씁니다.

<div class="diagram">{% include diagrams/busway-tapbox.svg %}</div>

**버스덕트**는 그 레일입니다. 안에 굵은 도체가 들어 있고, 랙 줄을 따라 천장에 매달립니다.

**TAP BOX**는 레일 아무 자리에나 물려서 회로 하나를 뽑아내는 상자입니다.
차단기가 이 안에 들어 있어서, 랙 한 대에 문제가 생겨도 그 회로만 내려갑니다.

**리셉터클**은 TAP BOX에 달린 콘센트입니다. 랙의 전원 코드가 실제로 꽂히는 자리죠.

이 방식의 장점은 **배치를 바꾸기 쉽다**는 것입니다. 랙을 늘리거나 옮겨도 바닥 배선을
새로 깔지 않고, TAP BOX를 레일의 다른 자리에 물리기만 하면 됩니다.

※ 리셉터클은 아무 코드나 꽂히지 않습니다. IEC 60309 처럼 잠금이 되는 커넥터를 쓰는데,
용량(16A·32A 등)과 상(단상·삼상)에 따라 모양이 달라서 맞는 것만 들어갑니다.
안 꽂힌다는 건 대개 맞지 않는 회로라는 뜻이라, 이게 안전장치 노릇을 합니다.
{: .note}

## 4. 랙 PDU, 서버 PSU

리셉터클까지 온 전기를 랙 안에서 서버까지 나눠주는 단계입니다.

<div class="diagram">{% include diagrams/psu-redundancy.svg %}</div>

**랙 PDU**는 랙 뒤쪽에 세로로 길게 붙는 전원 스트립입니다. 리셉터클에서 받은 전기를
콘센트 여러 개로 나눠서, 랙에 꽂힌 서버들에게 공급합니다.

※ 그냥 "PDU"라고 하면 **전력실의 PDU**를 가리키는 경우가 많습니다. UPS 출력을 받아
분기 차단기로 회로를 나눠 각 랙 줄로 내보내는, 사람 키만 한 함체입니다. 랙 안의 것은
구분해서 **랙 PDU(rPDU)**라고 부릅니다. 도면을 볼 때는 어느 쪽을 말하는지부터 확인하세요.
{: .note}

**서버 PSU**는 서버 안에서 AC를 DC로 바꿔주는 장치입니다. 메인보드와 CPU, GPU가
쓰는 건 DC거든요.

서버용 PSU는 보통 **두 개가 꽂힙니다.** 그냥 예비용으로 두 개를 넣는 게 아니라,
**서로 다른 랙 PDU(feed A / feed B)에 나눠 꽂습니다.** 한쪽 회로 전체가 죽어도 —
차단기가 내려가거나 랙 PDU 자체가 고장 나도 — 다른 쪽 PSU가 서버를 그대로 먹여
살립니다.

※ 이런 이중화를 **N+1**이라고 부릅니다. 필요한 개수(N)보다 하나 더(+1) 꽂아둬서,
하나가 빠져도 운영에 지장이 없게 하는 방식입니다. PSU 하나가 고장 나도 서버를 끌 필요
없이 그 자리에서 바로 교체할 수 있는 것도 이 덕분입니다.
{: .note}

## 5. 이중화와 데이터센터 티어

지금까지 본 경로는 **한 벌**이었습니다. 그런데 이 경로 위의 장비 하나가 고장 나면
그 아래 랙이 전부 내려갑니다. 그래서 실제 데이터센터는 경로를 **여러 벌** 깝니다.

### N, N+1, 2N

이중화를 세는 말부터 정리하면 이렇습니다.

- **N** — 딱 필요한 만큼. 여유가 없습니다.
- **N+1** — 필요한 개수보다 하나 더. UPS 모듈 하나가 죽어도 나머지가 부하를 집니다.
- **2N** — 아예 **두 벌**을 따로 깝니다. 인입부터 랙 PDU까지 통째로 두 세트입니다.

<div class="diagram">{% include diagrams/redundancy-2n.svg %}</div>

2N에서는 **A 경로가 통째로 죽어도** 서버가 안 꺼집니다. 4절에서 본 서버 PSU 두 개가
서로 다른 경로에 꽂혀 있기 때문입니다. 이렇게 전원을 두 가닥 받는 장비를
**dual corded**라고 부릅니다.

※ 그래서 랙에 장비를 넣을 때 **전원이 한 가닥뿐인 장비**가 문제가 됩니다. 이런 장비는
경로 하나에만 물릴 수밖에 없어서, 그 경로를 정비하는 순간 꺼집니다. 이럴 때는 두 경로를
받아 하나로 내보내는 **STS(Static Transfer Switch)**를 앞에 답니다.
{: .note}

### 티어(Tier) — 얼마나 겹쳐 깔았는가

Uptime Institute는 이 이중화 수준을 **Tier I~IV** 네 단계로 나눕니다. 핵심은 두 가지
질문입니다 — **정비하려고 끄지 않아도 되는가**, 그리고 **고장 나도 안 꺼지는가**.

| | 이중화 | 경로 | 정비 중 무정지 | 고장 시 무정지 | 연간 다운타임 |
| --- | --- | --- | --- | --- | --- |
| **Tier I** | N | 1개 | ✗ | ✗ | 약 28.8시간 |
| **Tier II** | N+1 | 1개 | 일부만 | ✗ | 약 22시간 |
| **Tier III** | N+1 | 2개 (1개만 활성) | ✓ | ✗ | 약 1.6시간 |
| **Tier IV** | 2N 이상 | 2개 (둘 다 활성) | ✓ | ✓ | 약 26분 |

**Tier III와 Tier IV의 차이**가 가장 헷갈립니다. 둘 다 경로가 두 개지만,

- **Tier III(Concurrently Maintainable)** — 한 경로를 꺼놓고 정비해도 서비스는 돌아갑니다.
  하지만 **예고 없는 고장**에는 멈출 수 있습니다.
- **Tier IV(Fault Tolerant)** — 두 경로가 동시에 살아 있어서, **아무 장비 하나가 갑자기
  죽어도** 서비스가 안 멈춥니다. 여기에 더해 화재·누수가 번지지 않도록 경로를 물리적으로
  격리(compartmentalization)하고, 냉각도 끊기지 않게 유지해야 합니다.

Tier III부터는 **IT 장비가 dual corded여야 한다**는 조건이 붙습니다. 위 2N 그림이
바로 그 모습입니다.

※ 표의 연간 다운타임은 널리 인용되는 수치지만, **Uptime Institute가 티어를 가용률로
정의하지는 않습니다.** 티어는 설비 구성(토폴로지)에 대한 등급이지 가동률 보증이 아닙니다.
등급도 설계 도면만으로는 받을 수 없고, 실제로 지은 시설을 현장에서 검증받아야 합니다.
{: .note}

※ 참고 — [Data Center Uptime Tiers Explained (Construct & Commission)](https://constructandcommission.com/data-center-uptime-tiers-explained/),
[What is Data Center Tier III? (HigioCloud)](https://higiocloud.vn/en/what-is-data-center-tier-iii-overview-of-standards-by-tier-of-uptime-institute/),
그리고 원 표준은 Uptime Institute의 *Tier Standard: Topology* 입니다.
{: .note}

## 6. 정리

| | 위치 | 하는 일 |
| --- | --- | --- |
| 발전기 | 데이터센터 부지 | 정전 시 자체 발전, 평소엔 대기 |
| ATS | 전기실 | 한전과 발전기 중 살아 있는 쪽을 고름 |
| UPS | 전기실 | 평상시에도 부하가 통과(이중변환), 정전 초반을 배터리로 버팀 |
| 버스덕트 | 랙 줄 위 천장 | 랙 줄을 따라 전기를 실어 나르는 레일 |
| TAP BOX + 리셉터클 | 버스덕트에 물림 | 레일에서 회로 하나를 뽑고, 코드 꽂을 자리를 냄 |
| PDU | 전력실 | UPS 출력을 분기 차단기로 나눠 랙 줄로 보냄 |
| 랙 PDU | 랙 뒤쪽 | 콘센트 여러 개로 나눠 서버에 공급 |
| PSU | 서버 내부 | AC를 서버가 쓰는 DC로 변환 |

한 줄로 줄이면 이렇게 됩니다.

- **평소에 꺼져 있는 것은 발전기입니다.** UPS는 이중변환이면 평상시에도 부하가 통과합니다.
- **정전에는 UPS가 먼저, 발전기가 이어받습니다.** 반응 속도가 다르기 때문입니다.
- **랙까지는 버스덕트 한 줄로 오고**, TAP BOX가 거기서 회로 하나를 뽑아냅니다.
- **서버 안 PSU는 보통 이중화됩니다.** 서로 다른 랙 PDU에 나눠 꽂아, 한쪽 회로가
  죽어도 서버는 안 꺼집니다.
- **티어는 이 경로를 몇 벌 깔았는가**입니다. Tier III는 정비 중에, Tier IV는 고장이
  나도 안 멈춥니다.
