---
title: "데이터센터에서 서버로 전력은 어떻게 공급될까요?"
date: 2026-10-01 12:00:00 +0900
category: hpc
tags: [power, psu, pdu, ups, rack, datacenter]
cover: /assets/images/covers/power-supply.webp
---

서버 뒤판에는 전원 케이블 몇 가닥이 꽂혀 있을 뿐인데, 그중 한 가닥을 거슬러 올라가면
발전기, UPS, 배전반, 분전반, 버스덕트 같은 설비를 줄줄이 거칩니다. 한전에서 온 전기가
서버 전원부에 닿기까지 어디를 어떤 순서로 지나는지, 한 단계씩 따라가 보겠습니다.

<!--more-->

## 1. 전력이 지나가는 길

한전에서 서버룸 문 앞까지 오는 길입니다. 먼저 **한 줄로만** 따라가 보겠습니다.

<div class="diagram">{% include diagrams/power-building.svg %}</div>

**수전설비(utility intake)와 변압기(transformer)** — 한전 전기는 특고압으로 들어옵니다.
이 인입선이 제일 먼저 꽂히는 반이 **수전반(incoming switchgear)** 입니다. 주차단기와 계량 설비,
보호계전기가 이 안에 들어 있어서, 사고가 나면 여기서 끊고 쓴 양도 여기서 셉니다.

수전반을 지난 특고압은 **변압기**로 가서 건물에서 쓸 수 있는 **저압**으로 낮춰집니다.

**전원 절체설비(ATS, Automatic Transfer Switch)** — 상용전원과 발전기(generator) 중 **살아 있는
쪽을 골라** 아래로 내려보냅니다. 그림에서 발전기 쪽만 점선인데, 평상시에는 전기가
흐르지 않는 길이라는 뜻입니다.

**배전반(LV switchboard)** — 절체설비에서 받은 전기를 큰 단위로 나누는 반입니다.
여기서 **냉각설비 전원(cooling power)이 갈라져 나갑니다.** 이 예시처럼 냉각을 UPS 앞에서
빼는 구성이 흔합니다. 다만 연속 냉각이 필요하면 펌프·팬·CDU 같은 일부 냉각설비에도
무정전 전원을 넣습니다. 어느 쪽이든 발전기 용량을 잡을 때는 IT 부하만이 아니라
**냉각 같은 필수 부하까지 함께** 계산해야 합니다.

**UPS와 출력 배전반(UPS output board)** — UPS를 지난 전기는 UPS 출력 배전반으로
모입니다. 여기부터가 배터리가 받쳐주는 구간입니다.

**서버룸 분전반(room panelboard)** — 서버룸으로 들어가는 마지막 반입니다. 여기서
랙 줄로 회로가 갈라집니다.

※ 둘 다 전기를 나누는 반이지만 단위가 다릅니다. **배전반**은 전기실에서 큰 덩어리로,
**분전반**은 그 아래에서 개별 회로(랙 줄, 조명 등)로 나눕니다.
{: .note}

※ 큰 데이터센터는 이 길을 **한 벌만 깔지 않습니다.** 같은 경로를 두 벌 깔아두는 곳이
있습니다. 그 이야기는 5절에서 따로 보겠습니다. 길 자체를 익히는
동안에는 한 줄로 보는 편이 훨씬 쉽습니다.
{: .note}

## 2. 정전에도 서버가 안 꺼지는 이유

UPS와 발전기는 역할이 다릅니다. **UPS는 평상시에도 전기가 통과하고**, 발전기는
**평소에 완전히 꺼져 있습니다.** 정전이 나면 이 둘이 시간차를 나눠 메웁니다.

<div class="diagram">{% include diagrams/ups-generator.svg %}</div>

**평상시** — 상용전원이 UPS를 지나 서버로 갑니다. 데이터센터에서 흔히 쓰는 이중변환
방식이 그렇습니다. 들어온 AC를 DC로 바꿔 배터리와 같은 전압대에 올려놓고, 다시 AC로
만들어 내보냅니다. 발전기는 그동안 멈춰 있습니다.

**전기가 끊긴 순간** — DC 쪽을 배터리가 그대로 이어받습니다. 스위치가 넘어가는 게
아니라 이미 물려 있던 배터리가 받는 것이라, **출력이 끊기는 순간이 아예 없습니다.**
동시에 발전기가 시동을 겁니다. 정격 회전수에 올라 부하를 안정적으로 받기까지
보통 수십 초가 걸립니다.

**발전기가 인수한 뒤** — 절체설비가 공급원을 발전기로 넘기고, UPS는 다시 배터리를
채우며 원래 상태로 돌아갑니다. 서버 입장에서는 그 사이에 아무 일도 없었습니다.

※ UPS 가 다 이렇지는 않습니다. 국제 표준(IEC 62040-3)은 **VFI**(이중변환),
**VI**(라인 인터랙티브), **VFD**(대기형) 셋으로 나눕니다. 위에서 본 것은 **VFI** 입니다.
{: .note}

※ UPS 배터리는 보통 수 분치만 버팁니다.
{: .note}

## 3. 버스덕트, TAP BOX, 리셉터클

서버룸 분전반에서 랙까지 오는 구간입니다. 랙마다 바닥에서 전선을 따로 뽑는 대신,
**랙 줄 위를 가로지르는 레일 하나**를 깔고 거기서 필요한 만큼 뽑아 씁니다.

<div class="diagram">{% include diagrams/busway-tapbox.svg %}</div>

**버스덕트(busway)**는 그 레일입니다. 안에 굵은 도체가 들어 있고, 랙 줄을 따라 천장에 매달립니다.

**TAP BOX(tap box)**는 레일에 물려서 회로 하나를 뽑아내는 상자입니다. 연속 슬롯형
버스덕트면 자리를 아무 데나 고를 수 있고, 일정 간격으로만 구멍이 난 제품도 있습니다.
**분기 차단기(branch breaker)**가 이 안에 들어 있어서, 랙 한 대에 문제가 생겨도 그 회로만
내려갑니다. 단, 차단기가 있다고 저절로 되는 것은 아니고 상·하위 차단기의
**보호협조**가 잡혀 있어야 합니다.

**리셉터클(receptacle)**은 TAP BOX에 달린 콘센트입니다. 랙의 전원 코드가 실제로 꽂히는 자리죠.

<figure class="photo">
  <img src="/assets/images/busway-tapbox-vertiv.webp" alt="랙 여덟 대가 늘어선 줄 위로 레일 하나가 지나가고, 레일에 물린 상자마다 전원 코드가 아래 랙으로 내려온다." width="768" height="525" loading="lazy" decoding="async">
  <figcaption>랙 줄 위를 지나는 버스덕트와 거기에 물린 TAP BOX — Vertiv PowerBar iMPB. 랙마다 코드가 레일에서 바로 내려옵니다.
  <span class="src">출처: <a href="https://www.elecsupport.com/products/critical-power/power-distribution/overhead/vertiv-powerbar-impb">Vertiv PowerBar iMPB</a></span></figcaption>
</figure>

이 방식의 장점은 **배치를 바꾸기 쉽다**는 것입니다. 랙을 늘리거나 옮겨도 바닥 배선을
건드리지 않고 TAP BOX 자리만 옮기면 됩니다.

※ 리셉터클은 아무 코드나 꽂히지 않습니다. IEC 60309 처럼 잠금이 되는 커넥터를 쓰는데,
용량(16A·32A 등)과 상(단상·삼상)에 따라 모양이 달라서 맞는 것만 들어갑니다.
안 꽂힌다는 건 대개 맞지 않는 회로라는 뜻이라, 이게 안전장치 노릇을 합니다.
{: .note}

## 4. 랙 PDU, 서버 PSU

리셉터클까지 온 전기를 랙 안에서 서버까지 나눠주는 단계입니다.

<div class="diagram">{% include diagrams/rack-pdu-psu.svg %}</div>

**랙 PDU(rack PDU)**는 전원 스트립입니다. 리셉터클에서 받은 전기를 콘센트 여러 개로
나눠서, 랙에 꽂힌 서버들에게 공급합니다. 회로별로 전류를 재서 보여주거나 콘센트 하나씩
원격으로 껐다 켜는 모델도 있습니다.

서버 전원 코드가 뒤로 나오니 **보통 랙 뒷면에** 세로로 길게 붙입니다. 정해진 건
아니어서 앞쪽이나 옆 기둥에 붙이기도 하고, 세로형(0U) 대신 1U·2U 가로형을 쓰기도 합니다.

<figure class="photo">
  <img src="/assets/images/rack-pdu-0u.jpg" alt="랙 뒷면에 세로로 설치하는 0U 랙 PDU. 콘센트가 세로로 줄지어 있고 아래쪽에 전원 코드가 나와 있다." width="386" height="400" loading="lazy" decoding="async">
  <figcaption>수직형(0U) 랙 PDU 예시 — Lenovo 0U Basic PDU
  <span class="src">출처: <a href="https://lenovopress.lenovo.com/tips0797-lenovo-0u-basic-pdu">Lenovo Press, Lenovo 0U Basic PDU</a></span></figcaption>
</figure>

**서버 PSU(server PSU)**는 서버 안에서 AC를 DC로 바꿔주는 장치입니다. 메인보드와
CPU, GPU가 쓰는 건 DC거든요. 서버 뒤판에서 전원 코드가 꽂히는 그 자리가 PSU입니다.
전력을 많이 쓰는 장비는 PSU 를 여러 개 답니다.

<figure class="photo">
  <img src="/assets/images/server-psu-xe9780.jpg" alt="GPU 서버 뒤판. 위쪽은 확장 슬롯, 아래쪽에 전원 공급 장치가 줄지어 있고 번호가 매겨져 있다." width="532" height="375" loading="lazy" decoding="async">
  <figcaption>GPU 서버 뒤판의 PSU 예시 — Dell PowerEdge XE9780. 번호 4~15 열두 개가 PSU 입니다.
  <span class="src">출처: <a href="https://dl.dell.com/content/manual36924878-dell-poweredge-xe9780-%EC%84%A4%EC%B9%98-%EB%B0%8F-%EC%84%9C%EB%B9%84%EC%8A%A4-%EC%84%A4%EB%AA%85%EC%84%9C.pdf?language=ko-kr">Dell PowerEdge XE9780 설치 및 서비스 설명서</a></span></figcaption>
</figure>

여기까지가 한전에서 CPU까지 이어지는 한 줄입니다.

※ 그냥 "PDU"라고 하면 **전기실 쪽 반**을 가리키는 경우도 많습니다. 랙 안의 것은
구분해서 **랙 PDU(rPDU)**라고 부릅니다. 도면을 볼 때는 어느 쪽을 말하는지부터 확인하세요.
{: .note}

## 5. 이중화 — 한 군데가 죽어도 안 멈추게

그 길 어딘가가 고장 나거나 정비하려고 끄면, 한 줄뿐일 때는 아래 서버가 전부 멈춥니다.
**이중화는 여분을 미리 깔아두는 것**입니다. 모든 데이터센터가 이렇게까지 하지는
않습니다. 어디까지 겹쳐 깔지는 그 시설이 얼마를 못 멈추느냐에 따라 정합니다.

"여분"에는 두 종류가 있고, 이 둘을 섞으면 설계가 틀립니다.

- **장비를 더 두기** — 같은 자리에 장비를 한 대 더 놓습니다. 한 대가 고장 나도
  나머지가 부하를 집니다.
- **길을 더 내기** — 아예 다른 경로를 하나 더 깝니다. 경로 하나가 통째로 죽거나
  정비로 빠져도 다른 길로 전기가 갑니다. 이 글에서는 이렇게 깐 두 경로를 **A, B** 로
  부르겠습니다. 그림에 붙은 `A`, `B` 가 이것입니다.

### 세는 말 — N, N+1, N+2, 2N

**N 은 필요한 양**입니다. 그 부하를 감당하는 데 꼭 필요한 장비 수가 N 입니다.
여기에 얼마를 더 얹을지는 정해져 있지 않습니다. **설계자가 필요한 수준과 제품 사양에
맞춰 단계마다 고릅니다.**

| | 뜻 | 몇 대가 고장 나도 되나 |
| --- | --- | --- |
| **N** | 딱 필요한 만큼 | 0대 |
| **N+1** | 하나 더 | 1대 |
| **N+2** | 둘 더 | 2대 |
| **2N** | 두 벌. **각 벌이 혼자 100%** | 한 벌 통째로 |
| **2(N+1)** | 두 벌을 깔고, 벌마다 예비 하나씩 | 한 벌 + 남은 벌에서 1대 |

`N+1` 과 `2N` 은 **서로 다른 질문에 답합니다.**

| | 답하는 질문 | 이것만으로는 안 되는 것 |
| --- | --- | --- |
| **N+1 · N+2** | 장비 한두 대가 고장 나도 되나 | 그 장비들이 매달린 **경로**의 정비·상실 |
| **2N** | 경로 하나가 통째로 죽어도 되나 | 남은 경로 안에서의 개별 장비 고장 |

그래서 둘은 **같이** 씁니다. 경로는 2N 으로 깔고, 그 안의 장비는 N+1 이나 N+2 로 두는 식입니다.

### 두 경로는 랙까지 갈라진 채로 가야 합니다

이중화는 어느 한 단계만의 이야기가 아닙니다. 수전설비부터 서버 PSU까지 **단계마다**
장비를 더 두거나(N+1) 경로를 두 벌 깔 수 있습니다(2N).

이때 2N 은 "개수가 둘"이 아니라 **"각각이 혼자 전체를 감당"** 이라는 뜻입니다. 랙 부하가
60kW면 rPDU A 도 60kW, B 도 60kW 입니다. A 30kW + B 30kW 로 잡으면 개수만 둘이지
이중화가 아닙니다.

그리고 A 와 B 는 **서버 앞까지 갈라진 채로** 이어져야 의미가 있습니다. 중간에
우회할 수 없는 **공통 장비 하나로 합쳐지면**, 그 장비를 정비하는 순간 아래가 전부
멈춥니다.

<div class="diagram">{% include diagrams/power-rack.svg %}</div>

이 예시처럼 이중 전원 서버를 쓰면, 두 경로가 처음 만나는 곳은 **서버 안**입니다.
분전반도, 버스덕트도, 탭박스도, 랙 PDU도 A와 B가 각각 따로입니다. 전원 코드가 하나뿐인
장비는 랙 장착형 절체장치를 거쳐 두 경로를 받게 합니다.

### 예시 — 랙 PDU 2N, 서버 PSU N+2

숫자를 넣어 보겠습니다. 어떤 서버가 **PSU 두 개면 최대 부하를 감당**한다고 합시다.
그러면 **N = 2** 입니다. 여기에 PSU 를 **네 개(N+2)** 달고, 랙 PDU 는 **2N** 으로
A·B 두 대를 둡니다.

<div class="diagram">{% include diagrams/redundancy-2n-n2.svg %}</div>

PSU 네 개를 **A 에 둘, B 에 둘**로 나눠 꽂은 것이 핵심입니다. 무엇을 버티는지 따져보면
이렇습니다.

| 벌어진 일 | 남는 PSU | 버티나 |
| --- | --- | --- |
| PSU 한 개 고장 | 3개 | ✓ (N=2 이상) |
| PSU 두 개 고장 | 2개 | ✓ 딱 N. N+2 가 사준 것이 이것입니다 |
| PSU 세 개 고장 | 1개 | ✗ |
| 랙 PDU A 통째로 상실 | B 쪽 2개 | ✓ 딱 N. 2N 이 사준 것이 이것입니다 |
| 랙 PDU A 상실 + B 쪽 PSU 한 개 고장 | 1개 | ✗ |

**"PSU 가 N+2" 라는 말만으로는 회선 하나를 통째로 잃어도 된다는 뜻이 아닙니다.**
위 구성이 버틴 건 N 이 2 라서 **한쪽에 남는 두 개가 마침 N 과 같았기** 때문입니다.

숫자가 달라지면 결과가 바뀝니다. GPU 서버처럼 **N = 4** 인 장비에 PSU 를 여섯 개(N+2)
달고 A 에 셋, B 에 셋으로 꽂으면, PSU 두 개 고장은 버티지만 **랙 PDU A 를 잃으면 세 개만
남아 N=4 에 모자랍니다.** 그래서 **회선 상실까지 버티려면 한쪽에 남는 PSU 수가 N
이상**이어야 합니다. N=4 라면 여덟 개를 넷·넷으로 꽂는 식입니다.

※ 위 숫자는 **같은 용량의 PSU 를 쓰고 서버가 그 구성을 지원한다**는 전제입니다.
제조사가 지원하는 PSU 구성과 랙 PDU 용량을 같이 보고 정해야 합니다.
{: .note}

## 6. 정리

| | 영어 | 위치 | 하는 일 |
| --- | --- | --- | --- |
| 수전설비 · 변압기 | utility intake · transformer | 건물 인입 | 특고압을 받아 쓸 수 있는 저압으로 낮춤 |
| 발전기 · 연료계통 | generator · fuel system | 데이터센터 부지 | 정전 시 자체 발전, 평소엔 정지 |
| 전원 절체설비 | ATS (Automatic Transfer Switch) | 전기실 | 상용전원과 발전기 중 살아 있는 쪽을 고름 |
| 배전반 | LV switchboard | 전기실 | 큰 단위로 전기를 나눔. 냉각 전원도 여기서 갈라짐 |
| UPS · 배터리 | UPS · battery | 전기실 | 평상시에도 부하가 통과, 정전 초반을 배터리로 버팀 |
| UPS 출력 배전반 | UPS output board | 전기실 | UPS를 지난 전기를 모아 다시 나눔 |
| 서버룸 분전반 | room panelboard | 서버룸 | 랙 줄 단위 회로로 잘게 나눔 |
| 버스덕트 | busway | 랙 줄 위 천장 | 랙 줄을 따라 전기를 실어 나르는 레일 |
| TAP BOX · 리셉터클 | tap box · receptacle | 버스덕트에 물림 | 회로 하나를 뽑고, 코드 꽂을 자리를 냄 |
| 랙 PDU | rack PDU (rPDU) | 보통 랙 뒷면 | 콘센트 여러 개로 나눠 서버에 공급 |
| 서버 PSU | server PSU | 서버 내부 | AC를 서버가 쓰는 DC로 변환 |

한 줄로 줄이면 이렇게 됩니다.

- **UPS는 평상시에도 전기가 통과합니다.** 평소에 정말로 꺼져 있는 것은 발전기입니다.
- **배전반은 크게, 분전반은 잘게** 나눕니다. 그 사이에 UPS가 들어갑니다.
- **N+1 과 2N 은 다른 문제를 풉니다.** 앞은 장비 고장, 뒤는 경로 상실입니다. 같이 씁니다.
- **2N 은 "둘"이 아니라 "각각이 혼자 100%"** 입니다. 절반씩 나눠 잡으면 이중화가 아닙니다.
- **PSU 가 N+2 라고 회선 상실을 버티는 게 아닙니다.** 한쪽에 남는 PSU 수가 N 이상이어야
  합니다. A·B 로 나눠 꽂는 방식까지가 설계입니다.
- **모든 데이터센터가 두 갈래는 아닙니다.** 어디까지 겹쳐 깔지는 그 시설이 얼마를
  못 멈추느냐에 달렸습니다.
